
Version,
  8.0;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {0bc18d83-fe1e-4d86-8e2f-2817636ea439}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Medium Office,                          !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Space 101,                !- Name
  ,                                       !- Direction of Relative North {deg}
  2.57657626601709,                       !- X Origin {m}
  2.18902616548279,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 1,                              !- Name
!   Floor,                                  !- Surface Type
!   000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Ground,                                 !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 2,                              !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 3,                              !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 29,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 1 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
!   0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
!   0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 4,                              !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 22,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
!   3.048, 9.144, 3.048;                    !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 5,                              !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 11,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
!   3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 6,                              !- Name
!   Ceiling,                                !- Surface Type
!   000 Interior Ceiling,                   !- Construction Name
!   Thermal Zone: Space 101,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 31,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 2 {m}
!   3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
!   0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 101 Thermostat,     !- Name
  Thermal Zone: Space 101,                !- Zone or ZoneList Name
  Thermal Zone: Space 101 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 101 Thermostat Schedule, !- Name
  Thermal Zone: Space 101 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 101 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Medium Office Thermostat,               !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d348d771-7381-4f9b-8c2d-2760c63afa58}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5c951196-7596-4bc9-8a49-ead1d1f5a146}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {d348d771-7381-4f9b-8c2d-2760c63afa58}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5c951196-7596-4bc9-8a49-ead1d1f5a146}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {29fb85c0-946b-4fa0-8430-039b3d8c0687}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c7ab9b41-4904-471a-a19d-de2c9632e3bc}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {29fb85c0-946b-4fa0-8430-039b3d8c0687}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c7ab9b41-4904-471a-a19d-de2c9632e3bc}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 101,                !- Zone Name
!   ;                                       !- Template Thermostat Name

DesignSpecification:OutdoorAir,
  MediumOffice Outdoor Air,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.0107645200000431,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 101 Ventilation per Person, !- Name
  Thermal Zone: Space 101,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 102,                !- Name
  ,                                       !- Direction of Relative North {deg}
  5.62457626601709,                       !- X Origin {m}
  5.23702616548279,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 10,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 11,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 5,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 12,                             !- Name
!   Ceiling,                                !- Surface Type
!   000 Interior Ceiling,                   !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 37,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   6.096, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 7,                              !- Name
!   Floor,                                  !- Surface Type
!   000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Ground,                                 !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 8,                              !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 21,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
!   6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 9,                              !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 102,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 15,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
!   6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 102 Thermostat,     !- Name
  Thermal Zone: Space 102,                !- Zone or ZoneList Name
  Thermal Zone: Space 102 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 102 Thermostat Schedule, !- Name
  Thermal Zone: Space 102 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 102 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 102,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 102 Ventilation per Person, !- Name
  Thermal Zone: Space 102,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 103,                !- Name
  ,                                       !- Direction of Relative North {deg}
  14.7685762660171,                       !- X Origin {m}
  14.3810261654828,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 13,                             !- Name
!   Floor,                                  !- Surface Type
!   000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Ground,                                 !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 0;                      !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 14,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 15,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 9,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
!   0, -12.192, 3.048;                      !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 16,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 20,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 17,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 27,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 18,                             !- Name
!   Ceiling,                                !- Surface Type
!   000 Interior Ceiling,                   !- Construction Name
!   Thermal Zone: Space 103,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 43,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
!   -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 103 Thermostat,     !- Name
  Thermal Zone: Space 103,                !- Zone or ZoneList Name
  Thermal Zone: Space 103 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 103 Thermostat Schedule, !- Name
  Thermal Zone: Space 103 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 103 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 103,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 103 Ventilation per Person, !- Name
  Thermal Zone: Space 103,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 104,                !- Name
  ,                                       !- Direction of Relative North {deg}
  11.7205762660171,                       !- X Origin {m}
  11.3330261654828,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 19,                             !- Name
!   Floor,                                  !- Surface Type
!   000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Ground,                                 !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
!   -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 20,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 16,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 21,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 8,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -6.096, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
!   0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 22,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 4,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
!   -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 23,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 28,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
!   -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 24,                             !- Name
!   Ceiling,                                !- Surface Type
!   000 Interior Ceiling,                   !- Construction Name
!   Thermal Zone: Space 104,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 49,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
!   -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
!   -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 104 Thermostat,     !- Name
  Thermal Zone: Space 104,                !- Zone or ZoneList Name
  Thermal Zone: Space 104 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 104 Thermostat Schedule, !- Name
  Thermal Zone: Space 104 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 104 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 104,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 104 Ventilation per Person, !- Name
  Thermal Zone: Space 104,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 105,                !- Name
  ,                                       !- Direction of Relative North {deg}
  2.57657626601709,                       !- X Origin {m}
  14.3810261654828,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 25,                             !- Name
!   Floor,                                  !- Surface Type
!   000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Ground,                                 !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 26,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   12.192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 27,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 17,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
!   12.192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 28,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 23,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 29,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 3,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 30,                             !- Name
!   Ceiling,                                !- Surface Type
!   000 Interior Ceiling,                   !- Construction Name
!   Thermal Zone: Space 105,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 55,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   12.192, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
!   3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 105 Thermostat,     !- Name
  Thermal Zone: Space 105,                !- Zone or ZoneList Name
  Thermal Zone: Space 105 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 105 Thermostat Schedule, !- Name
  Thermal Zone: Space 105 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 105 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 105,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 105 Ventilation per Person, !- Name
  Thermal Zone: Space 105,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 201,                !- Name
  ,                                       !- Direction of Relative North {deg}
  2.57657626601709,                       !- X Origin {m}
  2.18902616548279,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 31,                             !- Name
!   Floor,                                  !- Surface Type
!   000 Interior Floor,                     !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 6,                              !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 32,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 33,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 59,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 1 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
!   0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
!   0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 34,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 52,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
!   3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
!   3.048, 9.144, 3.048;                    !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 35,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 41,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
!   3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 36,                             !- Name
!   Roof,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
!   Thermal Zone: Space 201,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 2 {m}
!   3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
!   0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 201 Thermostat,     !- Name
  Thermal Zone: Space 201,                !- Zone or ZoneList Name
  Thermal Zone: Space 201 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 201 Thermostat Schedule, !- Name
  Thermal Zone: Space 201 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 201 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 201,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 201 Ventilation per Person, !- Name
  Thermal Zone: Space 201,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 202,                !- Name
  ,                                       !- Direction of Relative North {deg}
  5.62457626601709,                       !- X Origin {m}
  5.23702616548279,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 37,                             !- Name
!   Floor,                                  !- Surface Type
!   000 Interior Floor,                     !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 12,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 38,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 51,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
!   6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 39,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 45,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
!   6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 40,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 41,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 35,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 42,                             !- Name
!   Roof,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
!   Thermal Zone: Space 202,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   6.096, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 202 Thermostat,     !- Name
  Thermal Zone: Space 202,                !- Zone or ZoneList Name
  Thermal Zone: Space 202 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 202 Thermostat Schedule, !- Name
  Thermal Zone: Space 202 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 202 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 202,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 202 Ventilation per Person, !- Name
  Thermal Zone: Space 202,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 203,                !- Name
  ,                                       !- Direction of Relative North {deg}
  14.7685762660171,                       !- X Origin {m}
  14.3810261654828,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 43,                             !- Name
!   Floor,                                  !- Surface Type
!   000 Interior Floor,                     !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 18,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 0;                      !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 44,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 45,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 39,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
!   0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
!   0, -12.192, 3.048;                      !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 46,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 50,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
!   -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 47,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 57,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
!   -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 48,                             !- Name
!   Roof,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
!   Thermal Zone: Space 203,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
!   -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
!   -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 203 Thermostat,     !- Name
  Thermal Zone: Space 203,                !- Zone or ZoneList Name
  Thermal Zone: Space 203 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 203 Thermostat Schedule, !- Name
  Thermal Zone: Space 203 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 203 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 203,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 203 Ventilation per Person, !- Name
  Thermal Zone: Space 203,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 204,                !- Name
  ,                                       !- Direction of Relative North {deg}
  11.7205762660171,                       !- X Origin {m}
  11.3330261654828,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 49,                             !- Name
!   Floor,                                  !- Surface Type
!   000 Interior Floor,                     !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 24,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
!   -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 50,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 46,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 51,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 38,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -6.096, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
!   0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
!   0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 52,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 34,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
!   -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
!   -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 53,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 58,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
!   -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 54,                             !- Name
!   Roof,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
!   Thermal Zone: Space 204,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
!   -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
!   -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 204 Thermostat,     !- Name
  Thermal Zone: Space 204,                !- Zone or ZoneList Name
  Thermal Zone: Space 204 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 204 Thermostat Schedule, !- Name
  Thermal Zone: Space 204 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 204 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 204,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 204 Ventilation per Person, !- Name
  Thermal Zone: Space 204,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Space 205,                !- Name
  ,                                       !- Direction of Relative North {deg}
  2.57657626601709,                       !- X Origin {m}
  14.3810261654828,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

! 
! BuildingSurface:Detailed,
!   Surface 55,                             !- Name
!   Floor,                                  !- Surface Type
!   000 Interior Floor,                     !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 30,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 56,                             !- Name
!   Wall,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   12.192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
!   12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
!   0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 57,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 47,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
!   12.192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 58,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 53,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
!   9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 59,                             !- Name
!   Wall,                                   !- Surface Type
!   000 Interior Wall,                      !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Surface,                                !- Outside Boundary Condition
!   Surface 33,                             !- Outside Boundary Condition Object
!   NoSun,                                  !- Sun Exposure
!   NoWind,                                 !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
!   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
!   3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
!   3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}
! 
! BuildingSurface:Detailed,
!   Surface 60,                             !- Name
!   Roof,                                   !- Surface Type
!   ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
!   Thermal Zone: Space 205,                !- Zone Name
!   Outdoors,                               !- Outside Boundary Condition
!   ,                                       !- Outside Boundary Condition Object
!   SunExposed,                             !- Sun Exposure
!   WindExposed,                            !- Wind Exposure
!   ,                                       !- View Factor to Ground
!   ,                                       !- Number of Vertices
!   9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
!   12.192, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
!   0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
!   3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 205 Thermostat,     !- Name
  Thermal Zone: Space 205,                !- Zone or ZoneList Name
  Thermal Zone: Space 205 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Medium Office Thermostat;               !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 205 Thermostat Schedule, !- Name
  Thermal Zone: Space 205 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 205 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Space 205,                !- Zone Name
!   ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Space 205 Ventilation per Person, !- Name
  Thermal Zone: Space 205,                !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

Timestep,
  4;                                      !- Number of Timesteps per Hour

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  000 F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  000 F04 Wall air space resistance,      !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  000 F05 Ceiling air space resistance,   !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  OS:Material:AirWall 1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.3626,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  000 Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  000 Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  000 Exterior Door,                      !- Name
  000 F08 Metal surface,                  !- Layer 1
  000 I01 25mm insulation board;          !- Layer 2

Construction,
  000 Exterior Window,                    !- Name
  000 Clear 3mm,                          !- Layer 1
  000 Air 13mm,                           !- Layer 2
  000 Clear 3mm;                          !- Layer 3

Construction,
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  000 Interior Ceiling,                   !- Name
  000 M11 100mm lightweight concrete,     !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 F16 Acoustic tile;                  !- Layer 3

Construction,
  000 Interior Door,                      !- Name
  000 G05 25mm wood;                      !- Layer 1

Construction,
  000 Interior Floor,                     !- Name
  000 F16 Acoustic tile,                  !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 M11 100mm lightweight concrete;     !- Layer 3

Construction,
  000 Interior Partition,                 !- Name
  000 G05 25mm wood;                      !- Layer 1

Construction,
  000 Interior Wall,                      !- Name
  000 G01a 19mm gypsum board,             !- Layer 1
  000 F04 Wall air space resistance,      !- Layer 2
  000 G01a 19mm gypsum board;             !- Layer 3

Construction,
  000 Interior Window,                    !- Name
  000 Clear 3mm;                          !- Layer 1

Construction,
  Air Wall,                               !- Name
  OS:Material:AirWall 1;                  !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [39],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always Off Default Schedule,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always Off Summer Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always Off Winter Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default Schedule,             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Summer Design Day,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Winter Design Day,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Swh Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Bldg Swh Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Bldg Swh Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Clothing Default Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Work Eff Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Work Eff Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Work Eff Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {78bf61e7-c808-4cdd-a9c1-bcdd6560ed9c}, !- Name
  Always Off Default Schedule,            !- Sunday Schedule:Day Name
  Always Off Default Schedule,            !- Monday Schedule:Day Name
  Always Off Default Schedule,            !- Tuesday Schedule:Day Name
  Always Off Default Schedule,            !- Wednesday Schedule:Day Name
  Always Off Default Schedule,            !- Thursday Schedule:Day Name
  Always Off Default Schedule,            !- Friday Schedule:Day Name
  Always Off Default Schedule,            !- Saturday Schedule:Day Name
  Always Off Default Schedule,            !- Holiday Schedule:Day Name
  Always Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {78bf61e7-c808-4cdd-a9c1-bcdd6560ed9c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ed937c8d-fe9b-4df0-879d-1573253074b7}, !- Name
  Always On Default Schedule,             !- Sunday Schedule:Day Name
  Always On Default Schedule,             !- Monday Schedule:Day Name
  Always On Default Schedule,             !- Tuesday Schedule:Day Name
  Always On Default Schedule,             !- Wednesday Schedule:Day Name
  Always On Default Schedule,             !- Thursday Schedule:Day Name
  Always On Default Schedule,             !- Friday Schedule:Day Name
  Always On Default Schedule,             !- Saturday Schedule:Day Name
  Always On Default Schedule,             !- Holiday Schedule:Day Name
  Always On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {ed937c8d-fe9b-4df0-879d-1573253074b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2cabfa2a-e098-4037-8fd9-93da16339fc7}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {2cabfa2a-e098-4037-8fd9-93da16339fc7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1ed701b9-852f-4de6-8e39-8611f1f10bf3}, !- Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c8afd110-998d-4189-878e-4bbc40642eb1}, !- Name
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office BLDG ELEVATORS,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1ed701b9-852f-4de6-8e39-8611f1f10bf3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c8afd110-998d-4189-878e-4bbc40642eb1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7ffb05ae-de24-4c81-84f9-a43560894cd2}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {42ab4ae7-94b7-4a13-8c80-7889442e45b5}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7ffb05ae-de24-4c81-84f9-a43560894cd2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {42ab4ae7-94b7-4a13-8c80-7889442e45b5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {95066aa7-1caa-4ccb-a7fb-ae067425c444}, !- Name
  Medium Office Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {044cc62a-5531-40e8-8c5c-c93e0bdf944d}, !- Name
  Medium Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {95066aa7-1caa-4ccb-a7fb-ae067425c444}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {044cc62a-5531-40e8-8c5c-c93e0bdf944d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e096a020-cb5e-4330-a30b-853481e679b2}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1e5dee0c-72ac-4680-ab90-66bea1573748}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e096a020-cb5e-4330-a30b-853481e679b2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1e5dee0c-72ac-4680-ab90-66bea1573748}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {60c22033-a549-4cdd-8340-924866311f7e}, !- Name
  Medium Office Bldg Swh Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {51aa21dc-adef-427d-b3da-e0bc13023b79}, !- Name
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Swh,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {60c22033-a549-4cdd-8340-924866311f7e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {51aa21dc-adef-427d-b3da-e0bc13023b79}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7d7784ea-e264-404b-af97-57a00bea80a9}, !- Name
  Medium Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f751c3d2-81a5-4fc2-a1b4-f00ab08eb030}, !- Name
  Medium Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {276217a9-1069-4254-8a9b-8b5a1542efdc}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {607d6446-d053-4933-a645-06ed05911fa7}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a7b3a564-ad98-49d1-9f8d-bfd56390293a}, !- Name
  Medium Office Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Clothing,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7d7784ea-e264-404b-af97-57a00bea80a9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {f751c3d2-81a5-4fc2-a1b4-f00ab08eb030}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {276217a9-1069-4254-8a9b-8b5a1542efdc}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {607d6446-d053-4933-a645-06ed05911fa7}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {a7b3a564-ad98-49d1-9f8d-bfd56390293a}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {18b33cde-13f8-42b7-8b8b-d97622d304d9}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20b86ecd-a483-495b-9d1b-95b3f8db97d1}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {18b33cde-13f8-42b7-8b8b-d97622d304d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {20b86ecd-a483-495b-9d1b-95b3f8db97d1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b9769cd3-1e60-484c-a2f6-0842386498b3}, !- Name
  Medium Office Work Eff Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Monday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Friday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Work Eff,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b9769cd3-1e60-484c-a2f6-0842386498b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

ZoneList,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Name
  Thermal Zone: Space 101,                !- Zone Name 1
  Thermal Zone: Space 102,                !- Zone Name 2
  Thermal Zone: Space 103,                !- Zone Name 3
  Thermal Zone: Space 104,                !- Zone Name 4
  Thermal Zone: Space 105,                !- Zone Name 5
  Thermal Zone: Space 201,                !- Zone Name 6
  Thermal Zone: Space 202,                !- Zone Name 7
  Thermal Zone: Space 203,                !- Zone Name 8
  Thermal Zone: Space 204,                !- Zone Name 9
  Thermal Zone: Space 205;                !- Zone Name 10

Lights,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68752354606417,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  Lights;                                 !- End-Use Subcategory

People,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  0,                                      !- Number of People
  0.0538195752559121,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

ElectricEquipment,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

! 
! GroundHeatTransfer:Slab:BldgProps,
!   5,                                      !- IYRS: Number of years to iterate
!   0,                                      !- Shape: Slab shape
!   6.096,                                  !- HBLDG: Building height {m}
!   22,                                     !- TIN1: January Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN2: February Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN3: March Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN4: April Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN5: May Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN6: June Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN7: July Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN8: August Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN9: September Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN10: October Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN11: November Indoor Average Temperature Setpoint {C}
!   22,                                     !- TIN12: December Indoor Average Temperature Setpoint {C}
!   0,                                      !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
!   0.10;                                   !- ConvTol: Convergence Tolerance
! 
!---------------------------------------------------------------
! 
! GroundHeatTransfer:Slab:EquivalentSlab,
!   3.048,                                  !- APRatio: The area to perimeter ratio for this slab {m}
!   0.100584,                               !- SLABDEPTH: Thickness of slab on grade {m}
!   15,                                     !- CLEARANCE: Distance from edge of slab to domain edge {m}
!   10;                                     !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}
! 
! GroundHeatTransfer:Slab:MatlProps,
!   2300,                                   !- RHO: Slab Material density {kg/m3}
!   1200,                                   !- RHO: Soil Density {kg/m3}
!   650,                                    !- CP: Slab CP {J/kg-K}
!   1200,                                   !- CP: Soil CP {J/kg-K}
!   0.9,                                    !- TCON: Slab k {W/m-K}
!   1;                                      !- TCON: Soil k {W/m-K}
! 
! GroundHeatTransfer:Control,
!   Control1,                               !- Name
!   no,                                     !- Run Basement Preprocessor
!   yes;                                    !- Run Slab Preprocessor
! 
! GroundHeatTransfer:Slab:BoundConds,
!   TRUE,                                   !- EVTR: Is surface evapotranspiration modeled
!   TRUE,                                   !- FIXBC: is the lower boundary at a fixed temperature
!   10,                                     !- TDEEPin {C}
!   False,                                  !- USRHflag: Is the ground surface h specified by the user?
!   ;                                       !- USERH: User specified ground surface heat transfer coefficient {W/m2-K}
! 
! GroundHeatTransfer:Slab:Materials,
!   2,                                      !- NMAT: Number of materials
!   0.158,                                  !- ALBEDO: Surface Albedo: No Snow
!   0.379,                                  !- ALBEDO: Surface Albedo: Snow
!   0.95,                                   !- EPSLW: Surface Emissivity: No Snow
!   0.95,                                   !- EPSLW: Surface Emissivity: Snow
!   0.75,                                   !- Z0: Surface Roughness: No Snow {cm}
!   0.05,                                   !- Z0: Surface Roughness: Snow {cm}
!   6.13,                                   !- HIN: Indoor HConv: Downward Flow {W/m2-K}
!   9.26;                                   !- HIN: Indoor HConv: Upward {W/m2-K}
! 
!note the following object is not used in the original slab example file.
! 
! GroundHeatTransfer:Slab:Insulation,
!   3.52220367364612,                       !- RINS: R value of under slab insulation {m2-K/W}
!   30,                                     !- DINS: Width of strip of under slab insulation {m}
!   4.40275459205765,                       !- RVINS: R value of vertical insulation {m2-K/W}
!   1.0,                                    !- ZVINS: Depth of vertical insulation {m}
!   1;                                      !- IVINS: Flag: Is there vertical insulation
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

Schedule:Compact,
  HVACTemplate-Always 4,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 101,                !- Zone Name
  Thermal Zone: Space 101 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 101 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 101 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 101 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 101 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 101ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 101ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 101 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 102,                !- Zone Name
  Thermal Zone: Space 102 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 102 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 102 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 102 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 102 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 102ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 102ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 102 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 103,                !- Zone Name
  Thermal Zone: Space 103 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 103 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 103 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 103 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 103 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 103ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 103ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 103 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 104,                !- Zone Name
  Thermal Zone: Space 104 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 104 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 104 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 104 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 104 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 104ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 104ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 104 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 105,                !- Zone Name
  Thermal Zone: Space 105 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 105 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 105 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 105 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 105 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 105ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 105ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 105 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 201,                !- Zone Name
  Thermal Zone: Space 201 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 201 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 201 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 201 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 201 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 201ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 201ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 201 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 202,                !- Zone Name
  Thermal Zone: Space 202 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 202 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 202 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 202 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 202 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 202ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 202ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 202 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 203,                !- Zone Name
  Thermal Zone: Space 203 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 203 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 203 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 203 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 203 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 203ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 203ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 203 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 204,                !- Zone Name
  Thermal Zone: Space 204 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 204 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 204 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 204 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 204 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 204ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 204ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 204 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 205,                !- Zone Name
  Thermal Zone: Space 205 Equipment,      !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 205 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 205 Zone Air Node,  !- Zone Air Node Name
  Thermal Zone: Space 205 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 205 Equipment,      !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone: Space 205ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Space 205ZoneHVAC:IdealLoadsAirSystem, !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone: Space 205 Supply Inlet,   !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.008,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  .7,                                     !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,            !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  .7,                                     !- Sensible Heat Recovery Effectiveness {dimensionless}
  .65;                                    !- Latent Heat Recovery Effectiveness {dimensionless}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 102,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 103,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 104,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 105,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  12.192, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 9.144, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.048, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.048, -9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone: Space 204,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -6.096, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone: Space 205,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  12.192, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

Output:PreprocessorMessage,
  GroundTempCalc - Slab,                  !- Preprocessor Name
  Warning,                                !- Error Severity
  Slab thickness [0.101 m] reset to 0.122 m  for computational stability.; !- Message Line 1

